"Hour", "Element", "Normal Amps", "Emerg Amps", "% Normal", "% Emerg", "kVBase", "I1(A)", "I2(A)", "I3(A)"
10.6333333333333, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 100.233250158391, 73.5043834494867, 11.5470053837925, 12.1250787346225, 12.025821867351, 12.0823313808061 
10.65, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 100.526109069631, 73.7191466510624, 11.5470053837925, 12.160505475263, 12.0607225522918, 12.1174598820408 
10.6666666666667, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 100.915541598018, 74.0047305052134, 11.5470053837925, 12.2076145938545, 12.1071464420193, 12.1641998704638 
10.6833333333333, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 101.206681614582, 74.218233184027, 11.5470053837925, 12.2428334021647, 12.1399658204018, 12.1882534845243 
10.7, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 101.772225017882, 74.6329650131135, 11.5470053837925, 12.3112464116403, 12.207338345741, 12.2558802920751 
10.7166666666667, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 101.806342920348, 74.657984808255, 11.5470053837925, 12.315373607486, 12.2114062336912, 12.2599169450659 
10.7333333333333, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 102.148389610939, 74.9088190480216, 11.5470053837925, 12.3567505263006, 12.2522216532528, 12.3010034698782 
10.75, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 102.052857095551, 74.8387618700708, 11.5470053837925, 12.3451940890011, 12.2408004371712, 12.2895249390889 
10.7666666666667, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 101.671492249239, 74.5590943161083, 11.5470053837925, 12.29906090684, 12.17842724369, 12.2830945929592 
10.7833333333333, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 101.542391059367, 74.4644201102028, 11.5470053837925, 12.28344371305, 12.1630045260622, 12.2679041558165 
10.8, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 101.968600397933, 74.7769736251509, 11.5470053837925, 12.3350016719047, 12.2138560892718, 12.3190579208188 
10.8, "Line.O3S7-O3S8", 213, 600, 100.041734911875, 35.5148158937157, 0.23094010767585, 213.088895362294, 207.816717055474, 208.89168507418 
10.8, "Line.O3S8-O3S9", 213, 600, 100.135238165047, 35.5480095485917, 0.23094010767585, 213.28805729155, 208.018887990028, 209.139432914118 
10.8, "Line.O3S9-O3S11", 213, 600, 100.280695073616, 35.5996467511338, 0.23094010767585, 213.597880506803, 208.397979338373, 209.450259100433 
10.8166666666667, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 102.679738823992, 75.298475137594, 11.5470053837925, 12.4210271115023, 12.2985915875513, 12.4043535813379 
10.8166666666667, "Line.O3S7-O3S8", 213, 600, 100.732615325059, 35.7600784403959, 0.23094010767585, 214.560470642375, 209.218540178773, 210.306426405194 
10.8166666666667, "Line.O3S8-O3S9", 213, 600, 100.826049812375, 35.7932476833932, 0.23094010767585, 214.759486100359, 209.420596415722, 210.554023715592 
10.8166666666667, "Line.O3S9-O3S11", 213, 600, 100.971630944595, 35.8449289853312, 0.23094010767585, 215.069573911987, 209.799447873901, 210.864639654044 
10.8333333333333, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 103.177604308238, 75.6635764927082, 11.5470053837925, 12.4812532159757, 12.3578958004584, 12.4640257297576 
10.8333333333333, "Line.O3S3-O3S5", 213, 600, 100.158273192359, 35.5561869832876, 0.23094010767585, 213.337121899726, 207.964822610929, 208.705269553498 
10.8333333333333, "Line.O3S5-O3S7", 213, 600, 100.294397922842, 35.6045112626088, 0.23094010767585, 213.627067575653, 208.322406758713, 208.998904012364 
10.8333333333333, "Line.O3S7-O3S8", 213, 600, 101.218151542497, 35.9324437975864, 0.23094010767585, 215.594662785518, 210.20016433489, 211.297677318917 
10.8333333333333, "Line.O3S8-O3S9", 213, 600, 101.311537921001, 35.9655959619554, 0.23094010767585, 215.793575771732, 210.402136614404, 211.545165431903 
10.8333333333333, "Line.O3S9-O3S11", 213, 600, 101.457206339637, 36.0173082505711, 0.23094010767585, 216.103849503427, 210.780813657479, 211.855627696741 
10.85, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 103.253213258368, 75.7190230561365, 11.5470053837925, 12.4903995269245, 12.3935800031744, 12.4718188423013 
10.85, "Line.O3S3-O3S5", 213, 600, 100.252608217918, 35.5896759173607, 0.23094010767585, 213.538055504164, 209.358580849017, 209.887807548226 
10.85, "Line.O3S5-O3S7", 213, 600, 100.419077077854, 35.6487723626382, 0.23094010767585, 213.892634175829, 209.651165112164, 210.214110993077 
10.85, "Line.O3S7-O3S8", 213, 600, 101.091046442808, 35.8873214871967, 0.23094010767585, 215.32392892318, 211.761311686421, 212.14857025935 
10.85, "Line.O3S8-O3S9", 213, 600, 101.17407043222, 35.9167950034381, 0.23094010767585, 215.500770020628, 212.052957730274, 212.35101865116 
10.85, "Line.O3S9-O3S11", 213, 600, 101.352050662728, 35.9799779852686, 0.23094010767585, 215.879867911611, 212.362616046445, 212.695919451683 
10.8666666666667, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 103.351787397575, 75.7913107582219, 11.5470053837925, 12.502323905284, 12.4052335570252, 12.4835033749681 
10.8666666666667, "Line.LV-O3S3", 213, 600, 100.095464249776, 35.5338898086706, 0.23094010767585, 213.203338852024, 209.554590470706, 210.077630145998 
10.8666666666667, "Line.O3S3-O3S5", 213, 600, 100.350583414022, 35.6244571119777, 0.23094010767585, 213.746742671866, 209.554591951073, 210.077631400625 
10.8666666666667, "Line.O3S5-O3S7", 213, 600, 100.517042072529, 35.6835499357478, 0.23094010767585, 214.101299614487, 209.847159614419, 210.403908827979 
10.8666666666667, "Line.O3S7-O3S8", 213, 600, 101.188950001266, 35.9220772504493, 0.23094010767585, 215.532463502696, 211.957141687035, 212.338120900245 
10.8666666666667, "Line.O3S8-O3S9", 213, 600, 101.271965529674, 35.9515477630342, 0.23094010767585, 215.709286578205, 212.248761833376, 212.540540007345 
10.8666666666667, "Line.O3S9-O3S11", 213, 600, 101.449968922837, 36.014738967607, 0.23094010767585, 216.088433805642, 212.558390114871, 212.885385908851 
10.8833333333333, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 104.053917477701, 76.3062061503143, 11.5470053837925, 12.5872596176352, 12.488914843355, 12.567804345322 
10.8833333333333, "Line.LV-O3S3", 213, 600, 100.777748068427, 35.7761005642915, 0.23094010767585, 214.656603385749, 210.946994841743, 211.482253861466 
10.8833333333333, "Line.O3S3-O3S5", 213, 600, 101.032797829677, 35.8666432295352, 0.23094010767585, 215.199859377211, 210.946996322574, 211.482255115439 
10.8833333333333, "Line.O3S5-O3S7", 213, 600, 101.199182105181, 35.9257096473392, 0.23094010767585, 215.554257884035, 211.239468407574, 211.808425507457 
10.8833333333333, "Line.O3S7-O3S8", 213, 600, 101.870678694586, 36.1640909365779, 0.23094010767585, 216.984545619467, 213.348440214787, 213.741728812319 
10.8833333333333, "Line.O3S8-O3S9", 213, 600, 101.953635847717, 36.1935407259396, 0.23094010767585, 217.161244355638, 213.639899837666, 213.944036693125 
10.8833333333333, "Line.O3S9-O3S11", 213, 600, 102.131787810708, 36.2567846728015, 0.23094010767585, 217.540708036809, 213.949340926017, 214.288670200458 
10.9, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 104.199747876856, 76.413148443028, 11.5470053837925, 12.6049005209169, 12.5063017083255, 12.5851949203932 
10.9, "Line.LV-O3S3", 213, 600, 100.922921875154, 35.8276372656797, 0.23094010767585, 214.965823594078, 211.237843228867, 211.771377302736 
10.9, "Line.O3S3-O3S5", 213, 600, 101.177956196172, 35.9181744496411, 0.23094010767585, 215.509046697847, 211.237844709889, 211.771378556132 
10.9, "Line.O3S5-O3S7", 213, 600, 101.344322142589, 35.9772343606193, 0.23094010767585, 215.863406163716, 211.530284758989, 212.097512425193 
10.9, "Line.O3S7-O3S8", 213, 600, 102.015706150502, 36.2155756834284, 0.23094010767585, 217.29345410057, 213.638958003408, 214.030471922399 
10.9, "Line.O3S8-O3S9", 213, 600, 102.098648137999, 36.2450200889896, 0.23094010767585, 217.470120533938, 213.930369712844, 214.23273900826 
10.9, "Line.O3S9-O3S11", 213, 600, 102.276833403378, 36.308275858199, 0.23094010767585, 217.849655149194, 214.23975179394, 214.577296006579 
10.9166666666667, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 103.851653099577, 76.1578789396901, 11.5470053837925, 12.5627919733546, 12.4647798923083, 12.543455974878 
10.9166666666667, "Line.LV-O3S3", 213, 600, 100.583346911014, 35.7070881534099, 0.23094010767585, 214.242528920459, 210.544359562633, 211.076591327038 
10.9166666666667, "Line.O3S3-O3S5", 213, 600, 100.838417195742, 35.7976381044883, 0.23094010767585, 214.78582862693, 210.54436104335, 211.076592580947 
10.9166666666667, "Line.O3S5-O3S7", 213, 600, 101.00482364612, 35.8567123943725, 0.23094010767585, 215.140274366235, 210.836855210832, 211.402789602894 
10.9166666666667, "Line.O3S7-O3S8", 213, 600, 101.676443434339, 36.0951374191905, 0.23094010767585, 216.570824515143, 212.946076282144, 213.336303862712 
10.9166666666667, "Line.O3S8-O3S9", 213, 600, 101.759418064064, 36.1245934127427, 0.23094010767585, 216.747560476456, 213.237575328566, 213.538637969944 
10.9166666666667, "Line.O3S9-O3S11", 213, 600, 101.937528030366, 36.18782245078, 0.23094010767585, 217.12693470468, 213.547061072213, 213.883321986699 
10.9333333333333, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 104.466504933555, 76.6087702846071, 11.5470053837925, 12.6371697560297, 12.538820336754, 12.5917088312463 
10.9333333333333, "Line.LV-O3S3", 213, 600, 100.282604486108, 35.6003245925685, 0.23094010767585, 213.601947555411, 212.402167902121, 213.086962842913 
10.9333333333333, "Line.O3S3-O3S5", 213, 600, 100.59418939442, 35.7109372350191, 0.23094010767585, 214.265623410115, 212.402169358687, 213.086964107644 
10.9333333333333, "Line.O3S5-O3S7", 213, 600, 100.745434515132, 35.7646292528717, 0.23094010767585, 214.58777551723, 212.694480320091, 213.38040504477 
10.9333333333333, "Line.O3S7-O3S8", 213, 600, 101.609047099045, 36.0712117201609, 0.23094010767585, 216.427270320965, 214.554719395245, 215.014516689911 
10.9333333333333, "Line.O3S8-O3S9", 213, 600, 101.712814375244, 36.1080491032115, 0.23094010767585, 216.648294619269, 214.845754382074, 215.216684365438 
10.9333333333333, "Line.O3S9-O3S11", 213, 600, 101.842131547289, 36.1539566992875, 0.23094010767585, 216.923740195725, 215.223365107847, 215.629969390737 
10.95, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 104.239914959067, 76.4426043033158, 11.5470053837925, 12.6097594777358, 12.5118177644361, 12.5645983084754 
10.95, "Line.LV-O3S3", 213, 600, 100.062786425029, 35.5222891808853, 0.23094010767585, 213.133735085312, 211.949577065065, 212.628896979699 
10.95, "Line.O3S3-O3S5", 213, 600, 100.374401703506, 35.6329126047445, 0.23094010767585, 213.797475628467, 211.949578521673, 212.628898244641 
10.95, "Line.O3S5-O3S7", 213, 600, 100.525674851935, 35.6866145724369, 0.23094010767585, 214.119687434621, 212.241935514493, 212.922378149381 
10.95, "Line.O3S7-O3S8", 213, 600, 101.389514955653, 35.9932778092567, 0.23094010767585, 215.95966685554, 214.102567817406, 214.556813042599 
10.95, "Line.O3S8-O3S9", 213, 600, 101.493312614487, 36.030125978143, 0.23094010767585, 216.180755868858, 214.39367328772, 214.759025728412 
10.95, "Line.O3S9-O3S11", 213, 600, 101.622596859479, 36.0760218851151, 0.23094010767585, 216.456131310691, 214.771387343891, 215.172411448061 
10.9666666666667, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 104.011807195697, 76.2753252768444, 11.5470053837925, 12.5821655946035, 12.4846394845422, 12.5372482256781 
10.9666666666667, "Line.O3S3-O3S5", 213, 600, 100.152469109672, 35.5541265339334, 0.23094010767585, 213.324759203601, 211.494632533179, 212.173089054041 
10.9666666666667, "Line.O3S5-O3S7", 213, 600, 100.303764245233, 35.6078363070577, 0.23094010767585, 213.647017842346, 211.787023506687, 212.466603839551 
10.9666666666667, "Line.O3S7-O3S8", 213, 600, 101.167781360959, 35.9145623831403, 0.23094010767585, 215.487374298842, 213.647963818794, 214.101322509816 
10.9666666666667, "Line.O3S8-O3S9", 213, 600, 101.271603307467, 35.9514191741507, 0.23094010767585, 215.708515044904, 213.939124705347, 214.303575761193 
10.9666666666667, "Line.O3S9-O3S11", 213, 600, 101.400851876596, 35.9973024161916, 0.23094010767585, 215.983814497149, 214.316918479001, 214.717053878845 
10.9833333333333, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 104.325465966513, 76.5053417087761, 11.5470053837925, 12.620108465716, 12.522071694521, 12.5748492123592 
10.9833333333333, "Line.LV-O3S3", 213, 600, 100.146380673873, 35.5519651392251, 0.23094010767585, 213.31179083535, 212.123226350179, 212.800122715871 
10.9833333333333, "Line.O3S3-O3S5", 213, 600, 100.457984077281, 35.6625843474347, 0.23094010767585, 213.975506084608, 212.123227806859, 212.800123980633 
10.9833333333333, "Line.O3S5-O3S7", 213, 600, 100.609244563374, 35.7162818199978, 0.23094010767585, 214.297690919987, 212.415564978285, 213.093583061754 
10.9833333333333, "Line.O3S7-O3S8", 213, 600, 101.472979772949, 36.022907819397, 0.23094010767585, 216.137446916382, 214.276033675524, 214.727835074666 
10.9833333333333, "Line.O3S8-O3S9", 213, 600, 101.576763703699, 36.0597511148131, 0.23094010767585, 216.358506688879, 214.567109980885, 214.930023436638 
10.9833333333333, "Line.O3S9-O3S11", 213, 600, 101.706060049826, 36.1056513176881, 0.23094010767585, 216.633907906129, 214.944781268551, 215.343356588413 
11, "Transformer.MV-LV", 12.0968627830207, 16.4957219768464, 104.38169687301, 76.546577706874, 11.5470053837925, 12.6269106413167, 12.5287782355582, 12.5815587743242 
11, "Line.LV-O3S3", 213, 600, 100.202373896485, 35.5718427332521, 0.23094010767585, 213.431056399513, 212.236247041199, 212.911495534961 
11, "Line.O3S3-O3S5", 213, 600, 100.513970720129, 35.6824596056459, 0.23094010767585, 214.094757633875, 212.236248497984, 212.911496799509 
11, "Line.O3S5-O3S7", 213, 600, 100.665224792032, 35.7361548011712, 0.23094010767585, 214.416928807027, 212.528573224115, 213.204942119594 
11, "Line.O3S7-O3S8", 213, 600, 101.528907351323, 36.0427621097198, 0.23094010767585, 216.256572658319, 214.388938088504, 214.839069604791 
11, "Line.O3S8-O3S9", 213, 600, 101.632684265996, 36.0796029144287, 0.23094010767585, 216.477617486572, 214.679995909751, 215.04124151151 
11, "Line.O3S9-O3S11", 213, 600, 101.761989433316, 36.1255062488273, 0.23094010767585, 216.753037492964, 215.057640310041, 215.454539282174 
